{
 "format": "chs-test-bench-template",
 "version": 1,
 "template": {
  "id": "xkkpsrpfhjqn",
  "name": "Masimo Rad-97 Pulse CO-Oximeter",
  "desc": "Masimo Rad-97 (Class I, SpO2; NomoLine capnography and NIBP where fitted). From the CHS Ansur template “Rad-97 AS-NZS 3551 EST and PVT”; the capnography checks from “Rad-97 Nomoline AS-NZS 3551 EST and PVT”. Electrical safety to AS/NZS 3551:2012+A2: PE 0.2 ohm, insulation mains–PE over 1 Mohm, enclosure 100/500/500 µA, earth leakage 5000/10000 µA (B11.6; the Ansur template listed both 500/1000 and 5000/10000). Applied parts type BF on RA, as the Ansur records measured them (patient leakage 100/500 µA, mains on applied parts 5000 µA); the Ansur template also listed CF limits that were not applied. Patient auxiliary current has no bench step and is left out. Readings keep the Ansur limits.",
  "category": "Promed",
  "manufacturer": "Masimo",
  "highlight": true,
  "color": "red",
  "updated": 1794262982276,
  "showNA": false,
  "esaAuto": true,
  "esaHalt": true,
  "appliedParts": [
   {
    "id": "3tkluftou534",
    "name": "SpO2",
    "apclass": "BF",
    "leads": [
     "RA"
    ]
   }
  ],
  "dut": [
   "Serial number",
   "Manufacturer",
   "Model",
   "Customer",
   "Location",
   "CHS asset #",
   "Customer asset #",
   "Testing company",
   "Testing engineer"
  ],
  "steps": [
   {
    "id": "4ps384cku534",
    "type": "check",
    "title": "Visual inspection",
    "instructions": "Inspect the monitor, cables and accessories.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The case, display screen, buttons, power cord, and accessories have no obvious signs of damage.",
      "The external connecting cables are not frayed and the connector pins are not loose or bent.",
      "The external connectors are not loose and their pins are not bent.",
      "The safety labels and data plate are clearly legible.",
      "The power-on test is passed. The power indicator and alarm system works correctly and the monitor starts up properly."
     ]
    }
   },
   {
    "id": "9y1x5bnku534",
    "type": "esa_mains",
    "title": "Mains voltage",
    "instructions": "Plug the ESA612 into the mains supply you are testing from.",
    "images": [],
    "hold": 0,
    "params": {
     "lo": "",
     "hi": ""
    }
   },
   {
    "id": "ftbezcz9u534",
    "type": "esa_pe",
    "title": "Protective earth resistance",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. Clip the red test lead to an exposed earthed metal part, such as a rear-panel screw.",
    "images": [],
    "hold": 0,
    "params": {
     "hi": 0.2
    }
   },
   {
    "id": "aszywq4hu534",
    "type": "esa_ins",
    "title": "Insulation: mains to protective earth",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "MINS",
     "volts": "HIGH",
     "lo": 1
    }
   },
   {
    "id": "u6g0673ju534",
    "type": "esa_encl",
    "title": "Enclosure leakage",
    "instructions": "Connect the red test lead to a conductive non-earthed exposed part of the monitor.\nNote: only a representative sample of conductive non-earthed exposed parts needs to be tested.",
    "images": [],
    "hold": 0,
    "params": {
     "conds": [
      {
       "c": "NC",
       "hi": 100
      },
      {
       "c": "ON",
       "hi": 500
      },
      {
       "c": "OE",
       "hi": 500
      }
     ]
    }
   },
   {
    "id": "3af15zmxu534",
    "type": "esa_earthl",
    "title": "Earth leakage",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. The device will be switched on and off between conditions. Limits: 5000 µA normal, 10000 µA neutral open (AS/NZS 3551:2012+A2 B11.6).",
    "images": [],
    "hold": 0,
    "params": {
     "conds": [
      {
       "c": "NC",
       "hi": 5000
      },
      {
       "c": "ON",
       "hi": 10000
      }
     ]
    }
   },
   {
    "id": "zugnf1oku534",
    "type": "esa_pat",
    "title": "Patient leakage",
    "instructions": "Connect the SpO2 sensor (wrapped in foil, or its cable connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "conds": [
      {
       "c": "NC"
      },
      {
       "c": "ON"
      },
      {
       "c": "OE"
      }
     ]
    }
   },
   {
    "id": "9qog0q4uu534",
    "type": "esa_map",
    "title": "Mains on applied parts",
    "instructions": "Connect the SpO2 sensor (wrapped in foil, or its cable connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "pols": [
      "NORM"
     ]
    }
   },
   {
    "id": "7o8cc3rju534",
    "type": "check",
    "title": "SpO2",
    "instructions": "Measure SpO2 on a healthy person’s finger. Check a Pleth wave and PR value are displayed, then enter the displayed SpO2.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "A Pleth wave and PR value are displayed.",
      "The SpO2 alarms work correctly."
     ],
     "readings": [
      {
       "label": "Displayed SpO2 on a healthy finger (95–100 %)",
       "unit": "%",
       "lo": 94,
       "hi": 101
      }
     ]
    }
   },
   {
    "id": "co2nomou534a",
    "type": "check",
    "title": "Capnography (NomoLine)",
    "instructions": "Only if the Rad-97 has NomoLine capnography (CO2); otherwise skip this step.\n1. Connect a NomoLine sampling line to the LEGI connector.\n2. Breathe briefly into the sampling line.\n3. Block the end of the sampling line to cause an occlusion.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The LEGI connector shows a steady green light (the system is OK).",
      "Breathing into the sampling line gives a valid CO2 waveform and values.",
      "Blocking the sampling line gives an occlusion alarm and the LEGI connector flashes red."
     ]
    }
   },
   {
    "id": "cevro0ylu534",
    "type": "check",
    "title": "Touchscreen",
    "instructions": "Check each touch gesture on the display.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "Touch and release: the action is performed once the finger is released.",
      "Touch and hold: the action is performed once the hold duration is reached, and a notification is displayed.",
      "Touch, move (left, right, up or down) and release: moves an object across the display.",
      "Touch and quickly swipe (left, right, up or down), and release.",
      "Two touch points: moving them apart zooms in, moving them together zooms out.",
      "Touch, hold, drag an object to the desired position and drop it by releasing."
     ]
    }
   },
   {
    "id": "txi2pvzau534",
    "type": "check",
    "title": "NIBP",
    "instructions": "Skip this step if the Rad-97 has no NIBP.\n1. Calibration check: compare the NIBP module pressure with the manometer. If it is outside ±3 mmHg, calibrate (zero point and span point) and check again; if it still fails the module is faulty.\n2. Air leak test: if the leak is over 6 mmHg, check the calibration equipment (tubing, 500 mL container, cuff) for leaks first; if it still fails, contact Masimo Technical Services.\n3. Overpressure test: watch the manometer as the valves open.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "Overpressure: when the overpressure point is reached the valves open (a faint click) and the pressure drops rapidly to 0 mmHg."
     ],
     "readings": [
      {
       "label": "Difference between NIBP module and manometer (max 3)",
       "unit": "mmHg",
       "lo": "",
       "hi": 3
      },
      {
       "label": "Air leak (max 6)",
       "unit": "mmHg",
       "lo": "",
       "hi": 6
      }
     ]
    }
   },
   {
    "id": "pwubn2y5u534",
    "type": "check",
    "title": "Battery",
    "instructions": "",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The monitor operates correctly from battery power when external AC power is removed.",
      "The battery charging or charged symbol is displayed.",
      "The battery state of health is acceptable."
     ]
    }
   }
  ]
 }
}