{
 "format": "chs-test-bench-template",
 "version": 1,
 "template": {
  "id": "ivssu49xhjqi",
  "name": "Masimo Rad-G Pulse Oximeter",
  "desc": "Masimo Rad-G handheld pulse oximeter, tested on its charger as Class II (the Ansur template is “AS/NZS 3551 - CL2”): no protective earth or earth leakage. From the CHS Ansur template “Masimo Rad-G AS-NZS 3551 EST and PVT”. Electrical safety to AS/NZS 3551:2012+A2: insulation mains–accessible parts over 1 Mohm, enclosure 100/500/500 µA. Applied parts type BF on RA, as the Ansur records measured them (patient leakage 100/500 µA, mains on applied parts 5000 µA); the Ansur template also listed CF limits that were not applied. SpO2 readings keep the Ansur limits.",
  "category": "Promed", "manufacturer": "Masimo",
  "highlight": true,
  "color": "red",
  "updated": 1794263001568,
  "showNA": false,
  "esaAuto": true,
  "esaHalt": true,
  "appliedParts": [
   {
    "id": "gal4u1yfu535",
    "name": "SpO2",
    "apclass": "BF",
    "leads": [
     "RA"
    ]
   }
  ],
  "dut": [
   "Serial number",
   "Manufacturer",
   "Model",
   "Customer",
   "Location",
   "CHS asset #",
   "Customer asset #",
   "Testing company",
   "Testing engineer"
  ],
  "steps": [
   {
    "id": "u5rjhq5ku535",
    "type": "check",
    "title": "Visual inspection",
    "instructions": "Inspect the monitor, cables and accessories.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The case, display screen, buttons, power cord, and accessories have no obvious signs of damage.",
      "The external connecting cables are not frayed and the connector pins are not loose or bent.",
      "The external connectors are not loose and their pins are not bent.",
      "The safety labels and data plate are clearly legible.",
      "The power-on test is passed. The power indicator and alarm system works correctly and the monitor starts up properly."
     ]
    }
   },
   {
    "id": "ea8rago6u535",
    "type": "esa_mains",
    "title": "Mains voltage",
    "instructions": "Plug the ESA612 into the mains supply you are testing from.",
    "images": [],
    "hold": 0,
    "params": {
     "lo": "",
     "hi": ""
    }
   },
   {
    "id": "m5vc1l7eu535",
    "type": "esa_ins",
    "title": "Insulation: mains to accessible parts",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test. Plug the Rad-G charger into the ESA612 equipment outlet with the Rad-G connected. Clip the red test lead to foil wrapped around the Rad-G.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "MAINS_NE",
     "volts": "HIGH",
     "lo": 1
    }
   },
   {
    "id": "02moth52u535",
    "type": "esa_pat",
    "title": "Patient leakage",
    "instructions": "Connect the SpO2 sensor (wrapped in foil, or its cable connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "conds": [
      {
       "c": "NC"
      },
      {
       "c": "ON"
      },
      {
       "c": "OE"
      }
     ]
    }
   },
   {
    "id": "ij8fhxe3u535",
    "type": "esa_map",
    "title": "Mains on applied parts",
    "instructions": "Connect the SpO2 sensor (wrapped in foil, or its cable connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "pols": [
      "NORM"
     ]
    }
   },
   {
    "id": "e744w4mfu535",
    "type": "esa_encl",
    "title": "Enclosure leakage",
    "instructions": "Connect the red test lead to foil wrapped around the Rad-G (it stays on its charger, plugged into the ESA612 equipment outlet).\nNote: only a representative sample of conductive non-earthed exposed parts needs to be tested.",
    "images": [],
    "hold": 0,
    "params": {
     "conds": [
      {
       "c": "NC",
       "hi": 100
      },
      {
       "c": "ON",
       "hi": 500
      },
      {
       "c": "OE",
       "hi": 500
      }
     ]
    }
   },
   {
    "id": "sl1eahgwu535",
    "type": "check",
    "title": "SpO2",
    "instructions": "1. Measure SpO2 on a healthy person’s finger: a Pleth wave and PR value are displayed. Enter the SpO2.\n2. Measure on the SpO2 simulator set to 95 %: a Pleth wave and PR value are displayed. Enter the SpO2.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "A Pleth wave and PR value are displayed.",
      "The SpO2 alarms work correctly."
     ],
     "readings": [
      {
       "label": "Displayed SpO2 on a healthy finger (95–100 %)",
       "unit": "%",
       "lo": 94,
       "hi": 101
      },
      {
       "label": "Displayed SpO2 with the simulator at 95 % (94–96 %)",
       "unit": "%",
       "lo": 94,
       "hi": 96
      }
     ]
    }
   },
   {
    "id": "8ogzi74hu535",
    "type": "check",
    "title": "Temperature",
    "instructions": "Only if the Rad-G has temperature; otherwise mark the item N/A.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The monitor displays a temperature value."
     ]
    }
   },
   {
    "id": "vcpzl824u535",
    "type": "check",
    "title": "Battery, touchscreen and speaker",
    "instructions": "",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The monitor operates correctly from battery power when external AC power fails.",
      "The operating time of the battery meets the product specification.",
      "The touchscreen works properly.",
      "The speaker works."
     ]
    }
   }
  ]
 }
}