{
 "format": "chs-test-bench-template",
 "version": 1,
 "template": {
  "id": "m06tpwq4hjql",
  "name": "Masimo Root Patient Monitoring Platform",
  "desc": "Masimo Root with Radical-7 docked, and its SedLine / O3 modules where fitted (Class I). From the CHS Ansur template “Root + Rad 7 AS-NZS 3551 EST and PVT”. Electrical safety to AS/NZS 3551:2012+A2: PE 0.2 ohm, insulation mains–PE and mains–non-earthed parts over 1 Mohm, mains to applied parts over 1 Mohm (B9.3; no limit in Ansur), the other two recorded; enclosure 100/500/500 µA, earth leakage 5000/10000 µA (B11.6; the Ansur template had 500/1000). Applied parts type BF on RA, as the Ansur records measured them (patient leakage 100/500 µA, mains on applied parts 5000 µA); the Ansur template also listed CF limits that were not applied. Patient auxiliary current has no bench step and is left out. Readings keep the Ansur limits.",
  "category": "Promed", "manufacturer": "Masimo",
  "highlight": true,
  "color": "red",
  "updated": 1794263008992,
  "showNA": false,
  "esaAuto": true,
  "esaHalt": true,
  "appliedParts": [
   {
    "id": "rst4osvlu53e",
    "name": "SpO2, SedLine, O3",
    "apclass": "BF",
    "leads": [
     "RA"
    ]
   }
  ],
  "dut": [
   "Serial number",
   "Manufacturer",
   "Model",
   "Customer",
   "Location",
   "CHS asset #",
   "Customer asset #",
   "Testing company",
   "Testing engineer"
  ],
  "steps": [
   {
    "id": "zavwk8cju53e",
    "type": "check",
    "title": "Visual inspection",
    "instructions": "Inspect the monitor, cables and accessories.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The case, display screen, buttons, power cord, and accessories have no obvious signs of damage.",
      "The external connecting cables are not frayed and the connector pins are not loose or bent.",
      "The external connectors are not loose and their pins are not bent.",
      "The safety labels and data plate are clearly legible.",
      "The power-on test is passed. The power indicator and alarm system works correctly and the monitor starts up properly."
     ]
    }
   },
   {
    "id": "adlk6zrvu53e",
    "type": "esa_mains",
    "title": "Mains voltage",
    "instructions": "Plug the ESA612 into the mains supply you are testing from.",
    "images": [],
    "hold": 0,
    "params": {
     "lo": "",
     "hi": ""
    }
   },
   {
    "id": "wy3y85r8u53e",
    "type": "esa_pe",
    "title": "Protective earth resistance",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. Clip the red test lead to an exposed earthed metal part, such as a rear-panel screw.",
    "images": [],
    "hold": 0,
    "params": {
     "hi": 0.2
    }
   },
   {
    "id": "5n0m6xvlu53e",
    "type": "esa_ins",
    "title": "Insulation: mains to protective earth",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "MINS",
     "volts": "HIGH",
     "lo": 1
    }
   },
   {
    "id": "59npgxj0u53e",
    "type": "esa_ins",
    "title": "Insulation: applied parts to protective earth",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test. Recorded only.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "APINS",
     "volts": "HIGH",
     "lo": ""
    }
   },
   {
    "id": "sucriyp2u53e",
    "type": "esa_ins",
    "title": "Insulation: mains to applied parts",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test. Must be over 1 Mohm (AS/NZS 3551 B9.3).",
    "images": [],
    "hold": 0,
    "params": {
     "target": "MAINS_AP",
     "volts": "HIGH",
     "lo": 1
    }
   },
   {
    "id": "v3d9xvhqu53e",
    "type": "esa_ins",
    "title": "Insulation: mains to non-earth accessible conductive part",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "MAINS_NE",
     "volts": "HIGH",
     "lo": 1
    }
   },
   {
    "id": "cxdtlx2xu53e",
    "type": "esa_ins",
    "title": "Insulation: applied parts to non-earth accessible conductive part",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test. Recorded only.",
    "images": [],
    "hold": 0,
    "params": {
     "target": "AP_NE",
     "volts": "HIGH",
     "lo": ""
    }
   },
   {
    "id": "my65wf01u53e",
    "type": "esa_encl",
    "title": "Enclosure leakage",
    "instructions": "Connect the red test lead to a conductive non-earthed exposed part of the monitor.\nNote: only a representative sample of conductive non-earthed exposed parts needs to be tested.",
    "images": [],
    "hold": 0,
    "params": {
     "conds": [
      {
       "c": "NC",
       "hi": 100
      },
      {
       "c": "ON",
       "hi": 500
      },
      {
       "c": "OE",
       "hi": 500
      }
     ]
    }
   },
   {
    "id": "t679we3zu53e",
    "type": "esa_earthl",
    "title": "Earth leakage",
    "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. The device will be switched on and off between conditions. Limits: 5000 µA normal, 10000 µA neutral open (AS/NZS 3551:2012+A2 B11.6).",
    "images": [],
    "hold": 0,
    "params": {
     "conds": [
      {
       "c": "NC",
       "hi": 5000
      },
      {
       "c": "ON",
       "hi": 10000
      }
     ]
    }
   },
   {
    "id": "zgryvan8u53e",
    "type": "esa_pat",
    "title": "Patient leakage",
    "instructions": "Connect the SedLine or SpO2 patient cable (connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "conds": [
      {
       "c": "NC"
      },
      {
       "c": "ON"
      },
      {
       "c": "OE"
      }
     ]
    }
   },
   {
    "id": "9aygvqo5u53e",
    "type": "esa_map",
    "title": "Mains on applied parts",
    "instructions": "Connect the SedLine or SpO2 patient cable (connector pins linked) to the ESA612 RA post. Connect the device’s mains lead to the ESA612 equipment outlet.",
    "images": [],
    "hold": 0,
    "params": {
     "mode": "together",
     "pols": [
      "NORM"
     ]
    }
   },
   {
    "id": "xnnyskjzu53e",
    "type": "check",
    "title": "SpO2",
    "instructions": "Measure SpO2 on a healthy person’s finger. Check a Pleth wave and PR value are displayed, then enter the displayed SpO2.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "A Pleth wave and PR value are displayed.",
      "The SpO2 alarms work correctly."
     ],
     "readings": [
      {
       "label": "Displayed SpO2 on a healthy finger (95–100 %)",
       "unit": "%",
       "lo": 95,
       "hi": 100
      }
     ]
    }
   },
   {
    "id": "i0wrk8s4u53e",
    "type": "check",
    "title": "Temperature",
    "instructions": "Only if a temperature module is fitted; otherwise mark the item N/A.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "The temperature is within ±0.05 °C (±0.1 °F) of the reference, or the customer’s specification."
     ]
    }
   },
   {
    "id": "86yv2x4cu53e",
    "type": "check",
    "title": "NIBP",
    "instructions": "Only if NIBP is fitted; otherwise skip this step.\n1. Set 0, 50 and 200 mmHg and enter the largest difference from the reference.\n2. Run the leak test (or a manual leak test).\n3. Run the overpressure test and time how long the pressure takes to be released.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [],
     "readings": [
      {
       "label": "Largest difference at 0, 50 and 200 mmHg (max 3)",
       "unit": "mmHg",
       "lo": 0,
       "hi": 3
      },
      {
       "label": "Leak (max 6)",
       "unit": "mmHg/min",
       "lo": 0,
       "hi": 6
      },
      {
       "label": "Overpressure release time (max 15)",
       "unit": "s",
       "lo": "",
       "hi": 15
      }
     ]
    }
   },
   {
    "id": "2p9vlzgfu53e",
    "type": "check",
    "title": "SedLine and O3",
    "instructions": "Connect the SedLine and O3 simulators. Mark N/A for a module that isn’t fitted.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [
      "SedLine: works correctly with the simulator.",
      "O3: works correctly with the simulator."
     ]
    }
   },
   {
    "id": "1alg17a1u53e",
    "type": "check",
    "title": "Battery",
    "instructions": "Open the Battery Diagnostics screen.",
    "images": [],
    "hold": 0,
    "params": {
     "items": [],
     "readings": [
      {
       "label": "Full charge capacity (min 4000)",
       "unit": "mAh",
       "lo": 4000,
       "hi": ""
      }
     ]
    }
   }
  ]
 }
}