{
  "format": "chs-test-bench-template",
  "version": 1,
  "template": {
    "name": "Patient Monitor and OR Modules",
    "desc": "Class I, CF applied parts (SpO2, ECG, Temp). Converted from the Ansur template.",
    "dut": [
      "Serial number",
      "Manufacturer",
      "Model",
      "Customer",
      "CHS asset #",
      "Customer asset #",
      "Testing engineer"
    ],
    "esaAuto": true,
    "esaHalt": true,
    "appliedParts": [
      {
        "id": "ap1",
        "name": "SpO2, ECG, Temp",
        "apclass": "CF",
        "leads": [
          "RA",
          "LA",
          "LL",
          "RL",
          "V1"
        ]
      }
    ],
    "steps": [
      {
        "id": "wc68zyg9quje",
        "type": "check",
        "title": "Visual inspection",
        "instructions": "Inspect the monitor, modules, cables and accessories.",
        "images": [],
        "hold": 0,
        "params": {
          "items": [
            "The case, display screen, buttons, power cord, and accessories have no obvious signs of damage.",
            "The external connecting cables are not frayed and the connector pins are not loose or bent.",
            "The external connectors are not loose and their pins are not bent.",
            "The safety labels and data plate are clearly legible.",
            "The power-on test is passed. The power indicator and alarm system works correctly and the monitor starts up properly."
          ]
        }
      },
      {
        "id": "un21s3owquje",
        "type": "esa_mains",
        "title": "Mains voltage",
        "instructions": "Set up for the electrical safety tests:\n1. Plug the ESA612 into the mains supply.\n2. Connect the monitor’s power cord to the ESA612 equipment outlet and make sure the monitor is switched on.\n3. Connect the applied parts (SpO2, ECG, Temp) to the monitor and their leads to the ESA612 applied-part posts.\n4. Check the applied parts on the patient leakage step match what is connected (Change applied parts to add a group or change its type).\nThen start the auto sequence: it runs all the electrical safety tests and only pauses to move the test lead.",
        "images": [],
        "hold": 0,
        "params": {
          "lo": "",
          "hi": ""
        }
      },
      {
        "id": "u0k49klmquje",
        "type": "esa_pe",
        "title": "Protective earth resistance",
        "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. Clip the red test lead to an exposed earthed metal part, such as a rear-panel screw.",
        "images": [],
        "hold": 0,
        "params": {
          "hi": 0.2
        }
      },
      {
        "id": "f8zy5um3quje",
        "type": "esa_ins",
        "title": "Insulation: mains to protective earth",
        "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet and switch the device on. Don’t touch the device during the test.",
        "images": [],
        "hold": 0,
        "params": {
          "target": "MINS",
          "volts": "HIGH",
          "lo": 1
        }
      },
      {
        "id": "0giow46cquje",
        "type": "esa_ins",
        "title": "Insulation: applied parts to protective earth",
        "instructions": "Recorded only. The Ansur template sets no limit for this measurement.",
        "images": [],
        "hold": 0,
        "params": {
          "target": "APINS",
          "volts": "HIGH",
          "lo": ""
        }
      },
      {
        "id": "c6c3ruk2quje",
        "type": "esa_encl",
        "title": "Enclosure leakage",
        "instructions": "Connect the test lead to a conductive non-earthed exposed part on the monitor.\nNote: only a representative sample of conductive non-earthed exposed parts needs to be tested.",
        "images": [],
        "hold": 0,
        "params": {
          "conds": [
            {
              "c": "NC",
              "hi": 100
            },
            {
              "c": "ON",
              "hi": 500
            },
            {
              "c": "OE",
              "hi": 500
            }
          ]
        }
      },
      {
        "id": "8ryzjrswquje",
        "type": "esa_earthl",
        "title": "Earth leakage",
        "instructions": "Connect the device’s mains lead to the ESA612 equipment outlet. The device will be switched on and off between conditions. Limits: 5000 µA normal, 10000 µA neutral open (AS/NZS 3551:2012+A2 B11.6).",
        "images": [],
        "hold": 0,
        "params": {
          "conds": [
            {
              "c": "NC",
              "hi": 5000
            },
            {
              "c": "ON",
              "hi": 10000
            }
          ]
        }
      },
      {
        "id": "q9nfukpjquje",
        "type": "esa_pat",
        "title": "Patient leakage",
        "instructions": "Connect each applied part (patient cable, sensor) to its ESA612 posts. Connect the device’s mains lead to the ESA612 equipment outlet.",
        "images": [],
        "hold": 0,
        "params": {
          "mode": "together",
          "conds": [
            {
              "c": "NC"
            },
            {
              "c": "ON"
            },
            {
              "c": "OE"
            }
          ]
        }
      },
      {
        "id": "ztqabwsnquje",
        "type": "esa_map",
        "title": "Mains on applied parts",
        "instructions": "Connect each applied part (patient cable, sensor) to its ESA612 posts. Connect the device’s mains lead to the ESA612 equipment outlet.",
        "images": [],
        "hold": 0,
        "params": {
          "mode": "together",
          "pols": [
            "NORM"
          ]
        }
      },
      {
        "id": "xgmrdlt9quje",
        "type": "ps_nsr",
        "title": "ECG: heart rate, waveform and lead off",
        "instructions": "Connect the ECG leads to the ProSim 8. The simulator is set to ECG sinus rhythm, 60 bpm, 1 mV.\n1. Enter the HR shown on the monitor (60±1 bpm).\n2. Check the ECG waves are displayed correctly without noise.\n3. Disconnect each lead in turn and check the matching lead off message appears. Reconnect all leads.",
        "images": [],
        "hold": 0,
        "params": {
          "who": "A",
          "rate": 60,
          "ampl": "1.00",
          "monitor": {
            "enabled": true,
            "label": "Heart rate on monitor",
            "unit": "bpm",
            "lo": 59,
            "hi": 61
          },
          "extra": [
            {
              "label": "ECG waves are displayed correctly without noise.",
              "unit": "",
              "lo": "",
              "hi": ""
            },
            {
              "label": "ECG Lead Off alarm appears correctly for each lead.",
              "unit": "",
              "lo": "",
              "hi": ""
            }
          ]
        }
      },
      {
        "id": "z2674w9pquje",
        "type": "ps_perf",
        "title": "ECG: calibration square wave",
        "instructions": "The simulator outputs a square wave (performance). Set the ECG filter on the monitor to Diagnostic and verify the wave scale difference does not exceed 5%.",
        "images": [],
        "hold": 0,
        "params": {
          "wave": "SQUARE=2.0",
          "monitor": {
            "enabled": true,
            "label": "The difference between the amplitude of the ECG calibration square wave and that of the wave scale is not greater than 5%.",
            "unit": "",
            "lo": "",
            "hi": ""
          }
        }
      },
      {
        "id": "s790zqrlquje",
        "type": "ps_paced",
        "title": "ECG: paced signals",
        "instructions": "The simulator outputs a paced signal. Set Paced to Yes on the monitor and check the pace pulse marks on the screen.",
        "images": [],
        "hold": 0,
        "params": {
          "wave": "ASY",
          "ampl": "",
          "monitor": {
            "enabled": true,
            "label": "Paced signals are detected and pace pulse marks are displayed when [Paced] is set to [Yes].",
            "unit": "",
            "lo": "",
            "hi": ""
          }
        }
      },
      {
        "id": "rj8ci15zquje",
        "type": "ps_resp",
        "title": "Respiration",
        "instructions": "The simulator outputs respiration at 20 rpm. Verify the Resp wave is not distorted and enter the Resp rate shown on the monitor (20±2).",
        "images": [],
        "hold": 0,
        "params": {
          "rate": 20,
          "monitor": {
            "enabled": true,
            "label": "Resp rate on monitor",
            "unit": "rpm",
            "lo": 18,
            "hi": 22
          },
          "extra": [
            {
              "label": "The Resp wave is not distorted.",
              "unit": "",
              "lo": "",
              "hi": ""
            }
          ]
        }
      },
      {
        "id": "80tk7tpsquje",
        "type": "ps_temp",
        "title": "Temperature",
        "instructions": "The simulator outputs 37.0 °C. Check every temperature channel on the monitor.",
        "images": [],
        "hold": 0,
        "params": {
          "t": "37.0",
          "monitor": {
            "enabled": true,
            "label": "The value displayed for each Temp channel of the monitor is within 37±0.1 °C",
            "unit": "",
            "lo": "",
            "hi": ""
          }
        }
      },
      {
        "id": "ibp-zero",
        "type": "ps_custom",
        "title": "IBP: zero",
        "instructions": "Connect the IBP cables to the ProSim 8. The simulator sets IBP channels 1 and 2 to 0 mmHg. Zero each IBP channel on the monitor now, then go on to the next step. Mark channel 2 N/A if the monitor has only one IBP channel.",
        "images": [],
        "hold": 0,
        "params": {
          "text": "IBPS=1,+000\nIBPS=2,+000",
          "monitor": {
            "enabled": true,
            "label": "IBP channel 1 zeroed on the monitor",
            "unit": "",
            "lo": "",
            "hi": ""
          },
          "extra": [
            {
              "label": "IBP channel 2 zeroed on the monitor",
              "unit": "",
              "lo": "",
              "hi": ""
            }
          ]
        }
      },
      {
        "id": "gdfealwdquje",
        "type": "ps_custom",
        "title": "IBP: static pressure, both channels",
        "instructions": "Zero the IBP on the monitor first. The simulator sets channels 1 and 2 to 200 mmHg. Enter what the monitor shows (196–204 mmHg). Mark channel 2 N/A if the monitor has only one IBP channel.",
        "images": [],
        "hold": 0,
        "params": {
          "text": "IBPS=1,+200\nIBPS=2,+200",
          "monitor": {
            "enabled": true,
            "label": "IBP channel 1 on monitor",
            "unit": "mmHg",
            "lo": 196,
            "hi": 204
          },
          "extra": [
            {
              "label": "IBP channel 2 on monitor",
              "unit": "mmHg",
              "lo": 196,
              "hi": 204
            }
          ]
        }
      },
      {
        "id": "tmdj9yubquje",
        "type": "ps_custom",
        "title": "IBP: ART and LV waveforms",
        "instructions": "The simulator outputs ART on channel 1 and LV on channel 2. Swap the channels with a second run if needed, so each channel is checked with both waves.",
        "images": [],
        "hold": 0,
        "params": {
          "text": "IBPW=1,ART\nIBPW=2,LV",
          "monitor": {
            "enabled": true,
            "label": "The ART and LV waves for each IBP channel are displayed correctly.",
            "unit": "",
            "lo": "",
            "hi": ""
          }
        }
      },
      {
        "id": "og00bvq0qujf",
        "type": "check",
        "title": "SpO2 and NIBP",
        "instructions": "SpO2: measure SpO2 on a healthy person’s finger. Check a Pleth wave and PR value are displayed, then enter the displayed SpO2 (95–100%).\n\nNIBP accuracy and leakage: 1. Set Patient Category to Adult.\n2. Connect the NIBP cuff to the NIBP connector on the monitor.\n3. Wrap the cuff around the cylinder.\n4. Select Main Menu → System → Maintenance → Module → NIBP → NIBP Leakage Test. The message \"Leakage Testing…\" is displayed in the NIBP parameter area.\n5. Verify the difference between the simulator and monitor is within 3mmHg/min. After about 20s, the cuff automatically deflates, which indicates that the NIBP leakage test is completed. If no message is displayed in the NIBP parameter area, it indicates that the system has no leakage. If the message \"NIBP Pneumatic Leak\" is displayed, it indicates that the system may have a leakage. In this case, check that all connections are in good condition and the cuff and air tubing have no leakage. Then perform the test again\n\nNIBP overpressure: 1. Select Main Menu → Maintenance → enter the required password → Factory Maintenance → NIBP.\n2. Set Patient Category to Adult/Ped in the Overpressure Protection Circuit Test. Raise the pump pressure to 320-330 mmHg. After the pressure value is stabilized, select the Test button to start a calibration, and the NIBP menu will display Test successful, if pressure is not between 320-330 mmHg, the test will fail.\n3. Set Patient Category to Neo in the Overpressure Protection Circuit Test, and raise the pressure to 160-165 mmHg. After the pressure value is stabilized, select Test to start a calibration. and the NIBP menu will display Test successful, if pressure is not between 160-165 mmHg, the test will fail.",
        "images": [],
        "hold": 0,
        "params": {
          "items": [
            "A Pleth wave and PR value are displayed.",
            "NIBP: the accuracy difference between the monitor and the simulator is within ±3 mmHg.",
            "NIBP: there is no leakage, or the manual leakage test result does not exceed 6 mmHg/min.",
            "NIBP overpressure: test passes for Adult and Peds.",
            "NIBP overpressure: test passes for Neo."
          ],
          "readings": [
            {
              "label": "Displayed SpO2",
              "unit": "%",
              "lo": 95,
              "hi": 100
            }
          ]
        }
      },
      {
        "id": "irui3n8aqujf",
        "type": "check",
        "title": "CO2",
        "instructions": "Sidestream CO2 module.\n1. Block the gas inlet of the module or watertrap and check for the CO2 Filterline Err alarm.\n2. Enter the displayed CO2 value (6.0±0.3%).",
        "images": [],
        "hold": 0,
        "params": {
          "items": [
            "Leak test: with the gas inlet blocked, the sidestream CO2 flowrate is slower than 10 ml/min and a CO2 Filterline Err alarm is given (no leakage)."
          ],
          "readings": [
            {
              "label": "Displayed CO2",
              "unit": "%",
              "lo": 5.7,
              "hi": 6.3
            }
          ]
        }
      },
      {
        "id": "hr4fhpftqujf",
        "type": "check",
        "title": "Network, battery and production test",
        "instructions": "Run the production test under factory maintenance.",
        "images": [],
        "hold": 0,
        "params": {
          "items": [
            "Network: the monitor can print over the network.",
            "Network: the network printer correctly prints ECG reports.",
            "Battery: the monitor operates correctly from battery power when external AC power fails.",
            "Battery: the operating time of the battery meets the product specification.",
            "Production test: all tests pass."
          ]
        }
      },
      {
        "id": "cvvssoaxqujf",
        "type": "check",
        "title": "Modules: BIS, NMT and BeneLink",
        "instructions": "Mark items N/A for modules that aren’t fitted.\n\nBIS: Method:\n1. Insert the BIS module to the monitor, connect the BIS cable to the Covidien simulator.\n2. Connect test cable from signal generator to Covidien simulator, adjust the signal generator to output a 90Hz, 35.4mV(RMS) sine signal to the Covidien simulator. (Note: set the output mode of signal generator to HighZ module, if set to 50ohm the output will be wrong)\n3. Verify the BIS waveform appears on monitor.\n4. Turn on Tabular Trends review in [Main Menu] - [Review] - [Tabular Trends]. In ''Trend Group'' select BIS parameter. Set ''Interval''\n(resolution) to shortest (5 seconds). Then verify EMG value ranges from 65 to 75, and SQI value should be 100. (wait a few seconds to make the SQI reading stable)\n5. Turn on [BIS Setup], select [Sensor Check], verify all displayed electrodes are green (pass status).\n6. If you test BISx4 module, there will be EMG L (left) and EMG R (right) values, verify both values are between 65-75. There won't be any SQI values if you test BISx4. So you only check EMG values for BISx4.\n\nNMT: Method 1: Tools required: resistance box, multimeter.\n1. Set the resistance value to 1kOhm. Connect the stimulation electrodes to the two wiring terminals.\n2. Set the multimeter to operate in DC mode. Connect the multimeter sensors to the NMT stimulation electrodes, making sure that the sensor and electrode connected have the same polarity.\n3. Insert the NMT module into the module rack of the monitor. Select the NMT parameter area of the monitor to access the NMT Setup menu. Set the Stimulation Current to Supra(60mA). Set the Pulse Width to 300µs. Perform a PTC measurement.\n4. Check the voltage change detected by the multimeter and verify normal output of NMT stimulation.\nSensor Check\nTools required: None.\n1. Connect the patient monitor, NMT module, and NMT accessories.\n2. Select Main Menu → Maintenance → enter the required password → Module → NMT.\n3. Follow the on-screen instructions to check the NMT sensor. If sensor check completes successfully, the message Test passed. The function of NMT sensor is OK is displayed, indicating a functional sensor. If the check fails, check whether the sensor is placed correctly as instructed, and perform the sensor check again.\n\nBeneLink: 1. Connect the BeneLink module to the ventilator or the anesthesia machine.\n2. Connect the gas supply and test lungs to the ventilator or anesthesia machine, turn on the device, and configure as follows: Setup the serial port of the external device. Setup the pressure control mode and check if the ventilator or anesthesia machine works normally.\n3. Check the ID adapter is correctly configured, and the green indicator of corresponding port on the BeneLink module illuminates constantly.\n4. Access [Devices Integrated] screen on the patient monitor. Check that the device type (ventilator or anesthesia machine) and ventilation mode are correctly displayed.\n5. Select parameters PEEP, Pmean, VTe, MV, I:E, and f(RR) respectively on the patient monitor and check if the parameter values displayed on the patient monitor are consistent with those displayed on the ventilator or anesthesia machine.\n6. Re-configure the above parameters on the ventilator or the anesthesia machine and check if the parameter values displayed on the patient monitor change accordingly.\n7. Trigger alarms [MV Too Low], [Airway Pressure Too High], [PAW Too High], [Peak Too High], and [No Gas Supply] (no Air or O2) on the ventilator or the anesthesia machine. Check that these alarm messages are correctly recorded in the alarm list of the patient monitor.\n8. Switch the ventilator or anesthesia machine to volume control ventilation mode. Check if the ventilation mode displayed on the patient monitor changes accordingly, and if the parameter values of PEEP, Pmean, VTe, MV, I:E, and f(RR) are correctly displayed.\nCodes:\nA9/Wato EX- 65 Pro - 4D52B2AE\nSV 600/800 - 4D56B2AA",
        "images": [],
        "hold": 0,
        "params": {
          "items": [
            "BIS: the BIS waveform appears on the monitor.",
            "BIS: EMG value ranges from 65 to 75, and SQI value is 100 (BISx2 module).",
            "BIS: EMG value ranges from 65 to 75 (BISx4 module).",
            "BIS: all displayed electrodes are green during the Sensor Check test.",
            "NMT: the voltage change is detected (33–37 V) and NMT stimulation output is normal.",
            "NMT: the NMT passes sensor check.",
            "BeneLink: the ID adapter is correctly configured and the green indicator of the port illuminates constantly.",
            "BeneLink: parameter values on the monitor are consistent with the ventilator or anaesthesia machine.",
            "BeneLink: alarm messages are correctly recorded in the monitor’s alarm list."
          ]
        }
      }
    ],
    "category": "Monitoring",
    "highlight": true
  }
}